# Исследование PUE для EcoGrid Flow

**Цель:** проверить температурную модель охлаждения и выбрать обоснованные параметры для синтетических ЦОД во Франкфурте, Хельсинки и Стокгольме.

## 1. Какой PUE характерен для разных типов ЦОД?

PUE — отношение полного энергопотребления площадки к энергопотреблению IT-оборудования. Следующие значения относятся к площадкам или портфелям целиком, а не только к охлаждению.

| Категория | Опубликованный PUE | Что именно измерено |
|---|---:|---|
| Гиперскейлер | **1,09** | Среднегодовой показатель парка Google за **2025 год**; пример эффективного оператора, не среднее всех гиперскейлеров. [Google](https://www.datacenters.google/efficiency/) |
| Колокейшн | **1,39** | Среднегодовой показатель Equinix за **2024 год**. [Equinix](https://www.equinix.com/resources/data-sheets/sustainability-data-summary) |
| Небольшие корпоративные и учрежденческие серверные | **1,5–2,1** | Исследование четырёх площадок LBNL; часть составляющих измерена, часть оценена. Не среднее всего корпоративного сегмента. [LBNL](https://eta.lbl.gov/news/57358/identifying-energy-efficiency-o) |
| Старые внутренние ЦОД | Встречаются **2,5 и выше** | Исторические экспертные оценки из исследования BPA, опубликованного в **2018 году**. [BPA, раздел PUE](https://www.bpa.gov/-/media/Aep/energy-efficiency/momentum-savings/180409-bpa-data-centers-market-actor-interview-findings-memo.pdf) |
| Новые ЦОД | Часто около **1,3**, иногда ниже | Наблюдение Uptime по новым объектам. [Uptime Global Survey](https://datacenter.uptimeinstitute.com/rs/711-RIA-145/images/2024.GlobalDataCenterSurvey.Report.pdf?version=0) |
| Новые проекты крупного оператора | **1,20** | Средний **проектный** PUE объектов Digital Realty, введённых в **2025 году**; не эксплуатационное измерение. [Digital Realty](https://investor.digitalrealty.com/news-releases/news-release-details/digital-realty-publishes-2025-impact-report-highlighting) |

**Вывод:** типичный PUE зависит от оборудования, загрузки и организации охлаждения. Для проекта выбирается профиль современного эффективного ЦОД. Среднегодовые значения используются для проверки правдоподобия, а не непосредственно как минимальный почасовой `base_pue`.

## 2. Когда заканчивается free cooling?

Free cooling отключает компрессорное охлаждение, но сохраняет потребление вентиляторов и насосов. Полное free cooling, смешанный режим и полностью механическое охлаждение имеют разные границы.

| Технология | Определяющая температура | Опубликованный пример |
|---|---|---|
| Прямой воздушный экономайзер | **Сухой термометр**, дополнительно точка росы | ENERGY STAR оценивает благоприятные часы при сухой температуре ниже **27,2 °C** и точке росы ниже **15 °C**. Это условия оценки, не универсальная уставка оборудования. [ENERGY STAR](https://www.energystar.gov/products/data_center_equipment/16-more-ways-cut-energy-waste-data-center/use-air-side-economizer) |
| Водяной экономайзер с испарительной градирней | Прежде всего **мокрый термометр** | В техническом примере полное free cooling доступно ниже примерно **1,7 °C мокрого термометра** при подаче воды около **7,2 °C**. Более тёплая вода допускает расширение режима. [ENERGY STAR, технический пример](https://www.energystar.gov/sites/default/files/2025-08/MKhattar_Case_Study.pdf) |
| Водяной контур с сухим охладителем | **Сухой термометр** | Граница зависит от требуемой температуры воды и температурного напора теплообменника; переносить порог градирни на сухой охладитель нельзя. [DOE, схемы экономайзерного охлаждения](https://www.energy.gov/cmei/femp/cooling-water-efficiency-opportunities-federal-data-centers) |
| Только чиллеры, без экономайзера | Сухая температура для воздушного конденсатора; температура воды для водяного | Порога free cooling нет: компрессоры продолжают работать, изменяется их эффективность. [EnergyPlus, Chillers](https://energyplus.net/assets/nrel_custom/pdfs/pdfs_v24.2.0/EngineeringReference.pdf) |
| Закрытый контур с насосным экономайзером хладагента | **Сухой термометр** | Vertiv DSE/EconoPhase: полное free cooling при наружных **10 °C**, нагрузке **70%** и возвратном воздухе **29,4 °C**. При возвратном воздухе **40,6 °C** граница при той же нагрузке повышается примерно до **21 °C**. [Vertiv, рисунок 6 и пояснение](https://www.vertiv.com/492173/globalassets/products/thermal-management/room-cooling/white-paper----liebert-dse-with-econophase-highest-efficiency-dx-cooling-with-pumped-refrigerant-economizer--sl-18930-r0715.pdf) |

Температуры пересчитаны из градусов Фаренгейта, приведённых в источниках.

**Выбор для EcoGrid Flow:** сухой закрытый профиль, аналогичный DSE/EconoPhase. Он имеет опубликованные условия переключения и не требует моделировать испарение. Это **не прямой воздушный экономайзер**: наружный воздух внутрь ЦОД не подаётся.

Исходные **15 °C** не являются универсальным физическим порогом. Для выбранного профиля лучше обоснованы **10 °C при указанных условиях эксплуатации**.

## 3. Как PUE растёт с температурой?

В научной статье приведена следующая характеристика охлаждения DSE:

| Наружная температура | pPUE охлаждения |
|---:|---:|
| **−3,9 °C** | **1,05** |
| **10 °C** | **1,10** |
| **15,6 °C** | **1,17** |
| **21,1 °C** | **1,21** |
| **35 °C** | **1,30** |

Источник всей таблицы: [Xu, Feng, Li, таблица 1](https://henryhxu.github.io/share/hxu-tpds14.pdf). Здесь pPUE включает IT и охлаждение, но исключает остальные инфраструктурные расходы.

Наклоны между соседними тёплыми точками составляют соответственно **0,0125; 0,0073; 0,0065 °C⁻¹**. Средний наклон:

$$
k=\frac{1{,}30-1{,}10}{35-10}
=\mathbf{0{,}008\;^\circ C^{-1}}.
$$

Все значения рассчитаны по указанной таблице.

**Зависимость нелинейна:** меняются режим и эффективность оборудования. Для компактной модели предлагается линейная аппроксимация **0,008 °C⁻¹**. Она воспроизводит крайние точки тёплого участка; максимальное отклонение на промежуточных опубликованных точках — примерно **0,025 pPUE**, расчёт по тому же источнику.

Исходный коэффициент **0,015 °C⁻¹** превышает наклоны рассмотренной характеристики. Это основание уменьшить его **для выбранного профиля**, а не утверждение о всех технологиях охлаждения.

## 4. Нужно ли учитывать влажность?

- **Прямой воздушный экономайзер:** да. Влажность и точка росы ограничивают допустимость наружного воздуха, возможны расходы на увлажнение и осушение. [ENERGY STAR](https://www.energystar.gov/products/data_center_equipment/16-more-ways-cut-energy-waste-data-center/use-air-side-economizer).
- **Испарительная градирня:** да. Расчёт необходимо вести через мокрую температуру, зависящую от температуры и влажности воздуха. [ASHRAE, Water-Side Economizers](https://handbook.ashrae.org/Handbooks/A23/IP/A23_Ch48/A23_Ch48_ip.aspx).
- **Выбранный закрытый сухой профиль:** наружную влажность можно исключить из первой модели теплоотвода. EconoPhase не использует воду и не подаёт наружный воздух внутрь. [Vertiv](https://www.vertiv.com/491959/globalassets/shared/liebert-econophase-data-sheet.pdf).

**Рекомендация:** отдельную поправку на влажность в MVP не вводить. При выборе испарительного охлаждения потребуется другая модель.

## 5. Какие параметры рекомендуются для наших ЦОД?

### Расчёт base_pue

Для расчёта используем два опубликованных ориентира:

| Составляющая | Значение относительно IT-нагрузки | Основание |
|---|---:|---|
| Охлаждение в базовой точке | **0,10** | pPUE **1,10** при **10 °C**. [Xu и соавторы, таблица 1](https://henryhxu.github.io/share/hxu-tpds14.pdf) |
| Электрическая инфраструктура, включая освещение и прочие электрические расходы | **0,08** | Один из проектных ориентиров LBNL для совокупного вклада электрической инфраструктуры. Это выбранный проектный уровень, не измерение нашей площадки. [LBNL Programming Guide, приложение A, стр. 18](https://datacenters.lbl.gov/sites/default/files/LBNL%20DC%20Energy%20Programming%20Guide%2009_01_12-2.pdf) |

Дополнительно принимаем консервативное допущение: весь электрический инфраструктурный расход выделяет тепло в охлаждаемом контуре. Охлаждение этого тепла оцениваем с той же удельной эффективностью:

$$
PUE_{\text{base}} \approx
1+0{,}08+0{,}10(1+0{,}08)
=\mathbf{1{,}188}.
$$

Для сценарной модели округляем вверх до **1,20**. Это инженерное округление результата, а не дополнительное измеренное значение.

Такой расчёт учитывает совокупные электрические расходы вместо одного UPS. Он остаётся приближённым: агрегированные показатели из источников переносятся на общий условный профиль, а не воспроизводят проект конкретного здания.

### Проверка уровня по площадкам в нужных городах

| Город | Опубликованный ориентир |
|---|---|
| Франкфурт | Vantage FRA1: **проектный PUE 1,3**, охлаждение с экономайзером. [Vantage](https://vantage-dc.com/data-center-locations/emea/frankfurt-i-germany/) |
| Хельсинки | Verda: рейтинги PUE **1,2; 1,3; 1,2** для площадок города; период измерения на странице не уточнён. [Verda](https://docs.verda.com/welcome-to-verda/locations-and-sustainability/) |
| Стокгольм | atNorth SWE01: заявленный **PUE ≤ 1,2**, жидкостное охлаждение. [atNorth](https://www.atnorth.com/nordic-data-centers/sweden-data-centers/stockholm-metro-site/) |

Это проверка порядка величины, а не калибровка: схемы охлаждения и границы опубликованных показателей различаются.

### Рекомендуемые параметры

Для синтетических площадок выбирается **одинаковый технический профиль**. Различие климата учитывается погодными рядами; отдельное преимущество по `base_pue` только из-за северного расположения не назначается.

| Площадка | base_pue | Порог, сухой термометр | Коэффициент, °C⁻¹ |
|---|---:|---:|---:|
| Франкфурт / DE-LU | **1,20** — расчёт выше | **10 °C** — [условия Vertiv](https://www.vertiv.com/492173/globalassets/products/thermal-management/room-cooling/white-paper----liebert-dse-with-econophase-highest-efficiency-dx-cooling-with-pumped-refrigerant-economizer--sl-18930-r0715.pdf) | **0,008** — [расчёт по характеристике](https://henryhxu.github.io/share/hxu-tpds14.pdf) |
| Хельсинки / FI | **1,20** — расчёт выше | **10 °C** — те же условия | **0,008** — тот же расчёт |
| Стокгольм / SE3 | **1,20** — расчёт выше | **10 °C** — те же условия | **0,008** — тот же расчёт |

$$
\boxed{PUE(T)=1{,}20+0{,}008\max(0,T-10)}
$$

Параметры относятся к выбранному эксплуатационному профилю. Постоянное плато ниже порога — упрощение; температурный наклон обоснован опубликованными точками **10–35 °C**, за их пределами начинается экстраполяция. [Характеристика оборудования](https://henryhxu.github.io/share/hxu-tpds14.pdf).

**Вывод:** принята формула `PUE(T) = base_pue + 0,008 × max(0, T − 10)` и единое значение `base_pue = 1,20` для одинакового сухого профиля трёх синтетических ЦОД; модель зафиксирована в [`FR-ENG-01`](../REQUIREMENTS.md#fr-eng-01) и сиде БД (`infra/db/init.sql`).
